<!DOCTYPE html> <html lang="en"> <head> <meta http-equiv="Content-Type" content="text/html; charset=UTF-8"> <meta charset="utf-8"> <meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no"> <meta http-equiv="X-UA-Compatible" content="IE=edge"> <title> Thermal CFD Optimization for Embraer Aerospace Manufacturing Data Center | Paulo Strobel </title> <meta name="author" content="Paulo Strobel Silva"> <meta name="description" content="Parametric CFD study of supply air angles and hot/cold aisle containment strategies, identifying the optimal cooling configuration for a mission-critical aerospace facility."> <meta name="keywords" content="CFD, computational fluid dynamics, data center cooling, HVAC optimization, thermal analysis, aerospace engineering, rotor aerodynamics, OpenFOAM, ANSYS,"> <link rel="stylesheet" href="/assets/css/bootstrap.min.css?a4b3f509e79c54a512b890d73235ef04"> <link rel="stylesheet" href="" integrity="" crossorigin="anonymous"> <link defer rel="stylesheet" href="/assets/css/academicons.min.css?f0b7046b84e425c55f3463ac249818f5"> <link defer rel="stylesheet" href="/assets/css/scholar-icons.css?62b2ac103a88034e6882a5be5f3e2772"> <link defer rel="stylesheet" type="text/css" href=""> <link defer rel="stylesheet" href="/assets/css/jekyll-pygments-themes-github.css?591dab5a4e56573bf4ef7fd332894c99" media="" id="highlight_theme_light"> <link rel="shortcut icon" href="data:image/svg+xml,&lt;svg%20xmlns=%22http://www.w3.org/2000/svg%22%20viewBox=%220%200%20100%20100%22&gt;&lt;text%20y=%22.9em%22%20font-size=%2290%22&gt;%F0%9F%8C%80&lt;/text&gt;&lt;/svg&gt;"> <link rel="stylesheet" href="/assets/css/main.css?d41d8cd98f00b204e9800998ecf8427e"> <link rel="canonical" href="https://paulostrobel.github.io/projects/embraer-datacenter/"> </head> <body class="fixed-top-nav "> <header> <nav id="navbar" class="navbar navbar-light navbar-expand-sm fixed-top" role="navigation"> <div class="container"> <a class="navbar-brand title font-weight-lighter" href="/"> Paulo Strobel </a> <button class="navbar-toggler collapsed ml-auto" type="button" data-toggle="collapse" data-target="#navbarNav" aria-controls="navbarNav" aria-expanded="false" aria-label="Toggle navigation"> <span class="sr-only">Toggle navigation</span> <span class="icon-bar top-bar"></span> <span class="icon-bar middle-bar"></span> <span class="icon-bar bottom-bar"></span> </button> <div class="collapse navbar-collapse text-right" id="navbarNav"> <ul class="navbar-nav ml-auto flex-nowrap"> <li class="nav-item "><a class="nav-link" href="/">About </a></li> <li class="nav-item "><a class="nav-link" href="/blog/">Blog </a></li> <li class="nav-item "><a class="nav-link" href="/publications/">Publications </a></li> <li class="nav-item active"><a class="nav-link" href="/projects/">Projects <span class="sr-only">(current)</span> </a></li> <li class="nav-item "><a class="nav-link" href="/repositories/">Repositories </a></li> <li class="nav-item "><a class="nav-link" href="/videos/">Videos </a></li> <li class="nav-item "><a class="nav-link" href="/cv/">Cv </a></li> <li class="nav-item "><a class="nav-link" href="/hobbies/">Hobbies </a></li> </ul> </div> </div> </nav> <progress id="progress" value="0"> <div class="progress-container"> <span class="progress-bar"></span> </div> </progress> </header> <div class="container mt-5" role="main"> <div class="post"> <header class="post-header"> <h1 class="post-title">Thermal CFD Optimization for Embraer Aerospace Manufacturing Data Center</h1> <p class="post-description">Parametric CFD study of supply air angles and hot/cold aisle containment strategies, identifying the optimal cooling configuration for a mission-critical aerospace facility.</p> </header> <article> <div class="badges"> <span class="badge bg-primary">214 kW Total Capacity</span> <span class="badge bg-success">30 Racks</span> <span class="badge bg-info">Parametric Optimization</span> <span class="badge bg-warning text-dark">Containment Comparison</span> </div> <h2 id="project-overview">Project Overview</h2> <p>Thermal performance analysis and design optimization for Embraer’s data center facility at Gavião Peixoto, São Paulo, Brazil. The study combined <strong>parametric supply angle optimization</strong> with a <strong>containment strategy comparison</strong> to identify the cooling configuration that maximizes ASHRAE compliance across three distinct equipment corridors with different thermal densities and cooling architectures.</p> <h2 id="the-challenge-three-corridors-three-cooling-strategies">The Challenge: Three Corridors, Three Cooling Strategies</h2> <p>The 129.6 m² facility houses 30 racks distributed across three equipment corridors (A–E), each with a fundamentally different cooling approach:</p> <ul> <li> <strong>Corridor E (72 kW)</strong>: In-row fancoil cooling with enclosed cold aisle and angled supply discharge at 45°</li> <li> <strong>Corridors A–B (112 kW)</strong>: Under-floor ventilation with floor-mounted fans (4,000 m³/h each) and variable containment configurations</li> <li> <strong>Corridors C–D (30 kW)</strong>: Downflow CRAH units delivering cold air through perforated raised floor tiles with variable porosity (30–54%)</li> </ul> <p>The coexistence of in-row and under-floor cooling, combined with rack thermal densities ranging from 1 kW to 12 kW per unit, creates a multi-zone thermal environment where each corridor requires independent analysis and optimization. <strong>The key engineering questions were</strong>: what supply angle minimizes hot spots in Corridor E, and does cold aisle containment in the A–B corridors justify its implementation cost?</p> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/embraer-layout-480.webp 480w,/assets/img/projects/embraer-layout-800.webp 800w,/assets/img/projects/embraer-layout-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/embraer-layout.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Data center layout with corridor and cooling configuration" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> Facility floor plan showing the three cooling zones. </div> <h2 id="supply-angle-parametric-study-corridor-e">Supply Angle Parametric Study (Corridor E)</h2> <p>The in-row fancoils in Corridor E discharge cold air at 12°C into the enclosed cold aisle. The baseline design specified a 45° supply angle, directing air diagonally across the aisle. CFD analysis revealed that this configuration creates <strong>high dynamic pressure opposing rack intake</strong>, preventing cold air from reaching mid-corridor racks (E3–E5) and causing localized hot spots exceeding 45°C.</p> <p>A parametric study was conducted across three supply angles (45°, 15°, and 5°) to quantify the effect on thermal uniformity and ASHRAE compliance.</p> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/Embraer-corridorE-45deg-480.webp 480w,/assets/img/projects/Embraer-corridorE-45deg-800.webp 800w,/assets/img/projects/Embraer-corridorE-45deg-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/Embraer-corridorE-45deg.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Temperature distribution in Corridor E at different supply 45 angles" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/Embraer-corridorE-15deg-480.webp 480w,/assets/img/projects/Embraer-corridorE-15deg-800.webp 800w,/assets/img/projects/Embraer-corridorE-15deg-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/Embraer-corridorE-15deg.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Temperature distribution in Corridor E at different supply 15 angles" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/Embraer-corridorE-5deg-480.webp 480w,/assets/img/projects/Embraer-corridorE-5deg-800.webp 800w,/assets/img/projects/Embraer-corridorE-5deg-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/Embraer-corridorE-5deg.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Temperature distribution in Corridor E at different supply 5 angles" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> Temperature distribution in Corridor E at 1.5 m height for three supply angles. At 45° (top), cold air jets impinge on the opposite wall before reaching mid-corridor racks, creating hot spots near E5. Reducing the angle to 15° (middle) and 5° (bottom) progressively improves thermal uniformity by allowing cold air to enter racks before momentum carries it past. </div> <p>The cross-sectional analysis at 10 cm from rack inlets quantified the improvement more precisely, showing how reduced supply angles allow the cold air to distribute more evenly across the full rack height.</p> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/embraer-containment-comparison-480.webp 480w,/assets/img/projects/embraer-containment-comparison-800.webp 800w,/assets/img/projects/embraer-containment-comparison-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/embraer-containment-comparison.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Cross-sectional temperature at rack inlets for three supply angles" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> Temperature distribution at 10 cm from rack inlets in Corridor E for 45°, 15°, and 5° supply angles. The 45° case shows concentrated hot spots near E5 (&gt;45°C), while the 15° configuration achieves the most uniform distribution with peak temperatures limited to ~41°C near E3. </div> <h3 id="ashrae-compliance-results--corridor-e">ASHRAE Compliance Results — Corridor E</h3> <p>The parametric study demonstrated a clear relationship between supply angle and thermal compliance:</p> <table> <thead> <tr> <th>ASHRAE Class</th> <th>45° Supply</th> <th>15° Supply</th> <th>5° Supply</th> </tr> </thead> <tbody> <tr> <td>A1 (T &lt; 32°C)</td> <td>85.7%</td> <td>96.8%</td> <td>94.9%</td> </tr> <tr> <td>A2 (T &lt; 35°C)</td> <td>87.7%</td> <td>97.1%</td> <td>96.3%</td> </tr> <tr> <td>A3 (T &lt; 40°C)</td> <td>92.3%</td> <td>97.6%</td> <td>97.7%</td> </tr> <tr> <td>A4 (T &lt; 45°C)</td> <td>94.5%</td> <td>98.3%</td> <td>99.3%</td> </tr> <tr> <td>T &gt; 45°C</td> <td>5.5%</td> <td>1.7%</td> <td>0.7%</td> </tr> </tbody> </table> <p>The <strong>15° configuration emerged as the optimal balance</strong> between thermal uniformity and ASHRAE compliance, achieving 96.8% A1 compliance compared to 85.7% at the baseline 45° angle — a meaningful reduction in thermal risk with minimal hardware modification.</p> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/embraer-ashrae-corridor-e-480.webp 480w,/assets/img/projects/embraer-ashrae-corridor-e-800.webp 800w,/assets/img/projects/embraer-ashrae-corridor-e-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/embraer-ashrae-corridor-e.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="ASHRAE classification for Corridor E at three supply angles" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> ASHRAE thermal classification at rack inlets in Corridor E. Green (A1) through red (&gt;45°C) zones mapped for each supply angle configuration. The 5° case achieves the lowest proportion above 45°C (0.7%), while the 15° case delivers the best overall uniformity across all classes. </div> <h2 id="containment-impact-analysis">Containment Impact Analysis</h2> <p>With the supply angle optimized for Corridor E, the study turned to the main facility zone to evaluate the impact of cold aisle containment on thermal performance. Two scenarios were compared:</p> <ul> <li> <strong>Scenario 1 (Enclosed)</strong>: Cold aisle between rack rows A and B fully contained with physical barriers extending 15 cm above rack height</li> <li> <strong>Scenario 2 (Open)</strong>: Same corridor without containment, relying on natural airflow separation</li> </ul> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/embraer-containment-comparison-480.webp 480w,/assets/img/projects/embraer-containment-comparison-800.webp 800w,/assets/img/projects/embraer-containment-comparison-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/embraer-containment-comparison.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Temperature comparison between enclosed and open containment" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> Temperature distribution at 1.8 m height and cross-sections for enclosed (left) and non-enclosed (right) configurations. Plan views show similar global patterns, but cross-sections reveal the enclosed corridor maintains lower temperatures at rack inlets. The open configuration allows hot return air to infiltrate the cold aisle, particularly at upper rack heights. </div> <h3 id="rack-by-rack-temperature-comparison">Rack-by-Rack Temperature Comparison</h3> <table> <thead> <tr> <th>Rack</th> <th style="text-align: center">Enclosed (°C)</th> <th style="text-align: center">Open (°C)</th> <th> </th> <th>Rack</th> <th style="text-align: center">Enclosed (°C)</th> <th style="text-align: center">Open (°C)</th> </tr> </thead> <tbody> <tr> <td>A0</td> <td style="text-align: center">20.1</td> <td style="text-align: center">21.8</td> <td> </td> <td>C1</td> <td style="text-align: center">14.2</td> <td style="text-align: center">12.9</td> </tr> <tr> <td>A1</td> <td style="text-align: center">23.8</td> <td style="text-align: center">27.7</td> <td> </td> <td>C2</td> <td style="text-align: center">18.7</td> <td style="text-align: center">19.8</td> </tr> <tr> <td>A2</td> <td style="text-align: center">13.7</td> <td style="text-align: center">17.9</td> <td> </td> <td>C3</td> <td style="text-align: center">15.1</td> <td style="text-align: center">19.4</td> </tr> <tr> <td>A3</td> <td style="text-align: center">18.7</td> <td style="text-align: center">23.8</td> <td> </td> <td>C4</td> <td style="text-align: center">14.5</td> <td style="text-align: center">14.2</td> </tr> <tr> <td>A4</td> <td style="text-align: center">26.1</td> <td style="text-align: center">26.0</td> <td> </td> <td>C5</td> <td style="text-align: center">13.0</td> <td style="text-align: center">12.3</td> </tr> <tr> <td>A5</td> <td style="text-align: center">16.0</td> <td style="text-align: center">27.8</td> <td> </td> <td>C6</td> <td style="text-align: center">14.5</td> <td style="text-align: center">13.1</td> </tr> <tr> <td>B0</td> <td style="text-align: center">16.7</td> <td style="text-align: center">13.7</td> <td> </td> <td>D1</td> <td style="text-align: center">23.8</td> <td style="text-align: center">21.3</td> </tr> <tr> <td>B1</td> <td style="text-align: center">20.8</td> <td style="text-align: center">26.8</td> <td> </td> <td>D2</td> <td style="text-align: center">25.6</td> <td style="text-align: center">21.1</td> </tr> <tr> <td>B2</td> <td style="text-align: center">24.1</td> <td style="text-align: center">29.6</td> <td> </td> <td>D3</td> <td style="text-align: center">28.1</td> <td style="text-align: center">23.3</td> </tr> <tr> <td>B3</td> <td style="text-align: center">17.1</td> <td style="text-align: center">17.5</td> <td> </td> <td>D4</td> <td style="text-align: center">22.5</td> <td style="text-align: center">23.3</td> </tr> <tr> <td>B4</td> <td style="text-align: center">17.9</td> <td style="text-align: center">21.9</td> <td> </td> <td>D5</td> <td style="text-align: center">15.5</td> <td style="text-align: center">21.6</td> </tr> <tr> <td>B5</td> <td style="text-align: center">16.5</td> <td style="text-align: center">30.7</td> <td> </td> <td>D6</td> <td style="text-align: center">14.5</td> <td style="text-align: center">17.6</td> </tr> </tbody> </table> <p>Containment reduced inlet temperatures by an average of <strong>4–6°C</strong> in the A–B corridors, with the most significant improvements at racks furthest from the cooling source (A5: 16°C vs 27.8°C; B5: 16.5°C vs 30.7°C).</p> <h3 id="ashrae-compliance--containment-effect">ASHRAE Compliance — Containment Effect</h3> <table> <thead> <tr> <th>ASHRAE Class</th> <th style="text-align: center">Enclosed — Non-compliant area</th> <th style="text-align: center">Open — Non-compliant area</th> </tr> </thead> <tbody> <tr> <td>T &gt; 45°C (all corridors)</td> <td style="text-align: center"><strong>2.3%</strong></td> <td style="text-align: center"><strong>7.0%</strong></td> </tr> <tr> <td>A1 compliance (A–B avg)</td> <td style="text-align: center">91.2%</td> <td style="text-align: center">88.5%</td> </tr> </tbody> </table> <p>The containment reduced the proportion of rack inlet area exceeding ASHRAE limits from <strong>7.0% to 2.3%</strong> — a threefold improvement that justified the containment investment for this facility.</p> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/embraer-ashrae-containment-480.webp 480w,/assets/img/projects/embraer-ashrae-containment-800.webp 800w,/assets/img/projects/embraer-ashrae-containment-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/embraer-ashrae-containment.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="ASHRAE classification comparison for containment scenarios" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> ASHRAE thermal classification at rack inlets for all corridors. Left: enclosed configuration. Right: open configuration. The enclosed scenario shows substantially better compliance in the A–B corridors, while C–D corridors perform similarly in both cases as they are served by a separate cooling system. </div> <h2 id="under-floor-airflow-characterization">Under-Floor Airflow Characterization</h2> <p>The CFD analysis also revealed a critical insight about the raised floor plenum airflow. The suction from floor-mounted fans creates <strong>strong directional flow under the raised floor</strong>, leaving dead zones near racks A0, A1, A4, B1, B2, D1, and D2. In these regions, insufficient pressure differential across the perforated tiles restricts cold air delivery, contributing to the hot spots observed at low rack heights — a counter-intuitive finding given the proximity of these racks to the fans.</p> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/embraer-underfloor-flow-480.webp 480w,/assets/img/projects/embraer-underfloor-flow-800.webp 800w,/assets/img/projects/embraer-underfloor-flow-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/embraer-underfloor-flow.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Under-floor plenum airflow characterization" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> Velocity vectors in the raised floor plenum showing how fan suction dominates the flow field. Dead zones with low velocity near racks A1, A4, B1, and B2 result in reduced perforated tile flow and localised hot spots at rack inlets despite proximity to cooling equipment. </div> <h2 id="facility-specifications">Facility Specifications</h2> <table> <thead> <tr> <th>Parameter</th> <th>Value</th> </tr> </thead> <tbody> <tr> <td>Floor Area</td> <td>129.6 m²</td> </tr> <tr> <td>Raised Floor Height</td> <td>0.48 m</td> </tr> <tr> <td>Total Thermal Load</td> <td>214 kW</td> </tr> <tr> <td>Total Racks</td> <td>30</td> </tr> <tr> <td>Cooling Zones</td> <td>3 (in-row + downflow + under-floor fans)</td> </tr> <tr> <td>Containment</td> <td>Corridor E enclosed; A–B variable (study focus)</td> </tr> <tr> <td>Rack Density Range</td> <td>1–12 kW per rack</td> </tr> </tbody> </table> <h2 id="technical-approach">Technical Approach</h2> <table> <thead> <tr> <th>Aspect</th> <th>Method</th> </tr> </thead> <tbody> <tr> <td>Software</td> <td>ANSYS CFX</td> </tr> <tr> <td>Turbulence Model</td> <td>k-ω SST (Menter)</td> </tr> <tr> <td>Tile Modeling</td> <td>Porous media with pressure-driven flow</td> </tr> <tr> <td>Rack Modeling</td> <td>Porous volume with prescribed heat generation and directional flow</td> </tr> <tr> <td>Mesh Resolution</td> <td>1.4M nodes (Corridor E), 4M nodes (full facility per scenario)</td> </tr> <tr> <td>Mesh Independence</td> <td>Three-level refinement study</td> </tr> <tr> <td>Supply Air</td> <td>12°C (in-row), variable through perforated tiles</td> </tr> <tr> <td>Assessment</td> <td>ASHRAE TC 9.9 thermal guidelines (Classes A1–A4)</td> </tr> </tbody> </table> <h2 id="project-impact">Project Impact</h2> <p>This study delivered two actionable design recommendations for the Embraer facility:</p> <ul> <li> <strong>Supply angle modification</strong>: Reducing the in-row fancoil discharge angle from 45° to 15° improved A1 compliance from 85.7% to 96.8% in Corridor E — achievable through damper adjustment alone, requiring no additional hardware</li> <li> <strong>Containment justification</strong>: Cold aisle containment in Corridors A–B reduced non-compliant areas from 7.0% to 2.3%, providing quantified evidence for the containment investment decision</li> <li> <strong>Plenum flow insight</strong>: Identification of fan-suction-induced dead zones under the raised floor explained counter-intuitive hot spots near cooling equipment, informing future tile placement strategy</li> </ul> <p>The parametric approach demonstrated here — systematically varying a single design parameter while holding others constant — exemplifies how CFD enables evidence-based design decisions that would be impractical through physical testing alone, particularly in operational facilities where downtime for experimentation is not an option.</p> </article> </div> </div> <footer class="fixed-bottom" role="contentinfo"> <div class="container mt-0"> © Copyright 2026 Paulo Strobel Silva. </div> </footer> <script src="" integrity="" crossorigin="anonymous"></script> <script src="/assets/js/bootstrap.bundle.min.js"></script> <script src="" integrity="" crossorigin="anonymous"></script> <script defer src="" integrity="" crossorigin="anonymous"></script> <script defer src="" integrity="" crossorigin="anonymous"></script> <script defer src="/assets/js/masonry.js?a0db7e5d5c70cc3252b3138b0c91dcaf" type="text/javascript"></script> <script src="/assets/js/tooltips-setup.js?53023e960fbc64cccb90d32e9363de2b"></script> <script defer src="" integrity="" crossorigin="anonymous"></script> <script defer src="/assets/js/zoom.js?85ddb88934d28b74e78031fd54cf8308"></script> <script src="/assets/js/no_defer.js?2781658a0a2b13ed609542042a859126"></script> <script defer src="/assets/js/common.js?c15de51d4bb57887caa2c21988d97279"></script> <script defer src="/assets/js/copy_code.js?c8a01c11a92744d44b093fc3bda915df" type="text/javascript"></script> <script defer src="/assets/js/jupyter_new_tab.js?d9f17b6adc2311cbabd747f4538bb15f"></script> <script defer type="text/javascript" id="MathJax-script" src="" integrity="" crossorigin="anonymous"></script> <script src="/assets/js/mathjax-setup.js?a5bb4e6a542c546dd929b24b8b236dfd"></script> <script defer src="" crossorigin="anonymous"></script> <script defer src="/assets/js/progress-bar.js?2f30e0e6801ea8f5036fa66e1ab0a71a" type="text/javascript"></script> </body> </html>