<!DOCTYPE html> <html lang="en"> <head> <meta http-equiv="Content-Type" content="text/html; charset=UTF-8"> <meta charset="utf-8"> <meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no"> <meta http-equiv="X-UA-Compatible" content="IE=edge"> <title> Hyperscale Thermal Validation for Equinix — 3.35 MW Data Center | Paulo Strobel </title> <meta name="author" content="Paulo Strobel Silva"> <meta name="description" content="CFD thermal analysis and perforated tile flow validation for a 3.35 MW hyperscale facility, ensuring cooling reliability and airflow uniformity across high-density server rows."> <meta name="keywords" content="CFD, computational fluid dynamics, data center cooling, HVAC optimization, thermal analysis, aerospace engineering, rotor aerodynamics, OpenFOAM, ANSYS,"> <link rel="stylesheet" href="/assets/css/bootstrap.min.css?a4b3f509e79c54a512b890d73235ef04"> <link rel="stylesheet" href="" integrity="" crossorigin="anonymous"> <link defer rel="stylesheet" href="/assets/css/academicons.min.css?f0b7046b84e425c55f3463ac249818f5"> <link defer rel="stylesheet" href="/assets/css/scholar-icons.css?62b2ac103a88034e6882a5be5f3e2772"> <link defer rel="stylesheet" type="text/css" href=""> <link defer rel="stylesheet" href="/assets/css/jekyll-pygments-themes-github.css?591dab5a4e56573bf4ef7fd332894c99" media="" id="highlight_theme_light"> <link rel="shortcut icon" href="data:image/svg+xml,&lt;svg%20xmlns=%22http://www.w3.org/2000/svg%22%20viewBox=%220%200%20100%20100%22&gt;&lt;text%20y=%22.9em%22%20font-size=%2290%22&gt;%F0%9F%8C%80&lt;/text&gt;&lt;/svg&gt;"> <link rel="stylesheet" href="/assets/css/main.css?d41d8cd98f00b204e9800998ecf8427e"> <link rel="canonical" href="https://paulostrobel.github.io/projects/equinix-sp3-datacenter/"> </head> <body class="fixed-top-nav "> <header> <nav id="navbar" class="navbar navbar-light navbar-expand-sm fixed-top" role="navigation"> <div class="container"> <a class="navbar-brand title font-weight-lighter" href="/"> Paulo Strobel </a> <button class="navbar-toggler collapsed ml-auto" type="button" data-toggle="collapse" data-target="#navbarNav" aria-controls="navbarNav" aria-expanded="false" aria-label="Toggle navigation"> <span class="sr-only">Toggle navigation</span> <span class="icon-bar top-bar"></span> <span class="icon-bar middle-bar"></span> <span class="icon-bar bottom-bar"></span> </button> <div class="collapse navbar-collapse text-right" id="navbarNav"> <ul class="navbar-nav ml-auto flex-nowrap"> <li class="nav-item "><a class="nav-link" href="/">about </a></li> <li class="nav-item "><a class="nav-link" href="/blog/">blog </a></li> <li class="nav-item "><a class="nav-link" href="/publications/">publications </a></li> <li class="nav-item active"><a class="nav-link" href="/projects/">Projects <span class="sr-only">(current)</span> </a></li> <li class="nav-item "><a class="nav-link" href="/repositories/">repositories </a></li> <li class="nav-item "><a class="nav-link" href="/videos/">videos </a></li> <li class="nav-item "><a class="nav-link" href="/cv/">cv </a></li> <li class="nav-item "><a class="nav-link" href="/hobbies/">hobbies </a></li> </ul> </div> </div> </nav> <progress id="progress" value="0"> <div class="progress-container"> <span class="progress-bar"></span> </div> </progress> </header> <div class="container mt-5" role="main"> <div class="post"> <header class="post-header"> <h1 class="post-title">Hyperscale Thermal Validation for Equinix — 3.35 MW Data Center</h1> <p class="post-description">CFD thermal analysis and perforated tile flow validation for a 3.35 MW hyperscale facility, ensuring cooling reliability and airflow uniformity across high-density server rows.</p> </header> <article> <div class="badges"> <span class="badge bg-primary">3.35 MW Total Capacity</span> <span class="badge bg-success">640 Racks</span> <span class="badge bg-info">CFD-Experimental Validation</span> <span class="badge bg-warning text-dark">Mixed Containment</span> </div> <h2 id="project-overview">Project Overview</h2> <p>Thermal performance prediction for Equinix’s SP3 hyperscale data center complex in São Paulo, Brazil. The study focused on validating CFD predictions against experimental measurements and identifying thermal risks in a facility with <strong>mixed containment configurations</strong> and varying thermal densities across subzones.</p> <h2 id="the-challenge-mixed-configurations">The Challenge: Mixed Configurations</h2> <p>Unlike uniform data center designs, SP3 presents a complex thermal environment where multiple factors interact simultaneously:</p> <ul> <li> <strong>Mixed containment strategies</strong> across different client subzones</li> <li> <strong>Variable thermal densities</strong> ranging from low-density storage to high-performance computing</li> <li> <strong>Non-uniform tile distributions</strong> driven by architectural constraints</li> <li> <strong>Shared areas</strong> with horizontally-oriented racks breaking conventional airflow patterns</li> </ul> <p>In such environments, establishing clear cause-and-effect relationships between cooling delivery and thermal performance becomes challenging. A hot spot may result from insufficient tile flow, excessive local heat load, poor containment, or—most likely—a combination of all three. <strong>This complexity is precisely why CFD analysis is essential</strong>: it allows engineers to visualize and understand the interplay of these factors before problems manifest in production.</p> <h2 id="perforated-tile-flow-validation">Perforated Tile Flow Validation</h2> <p>A critical aspect of data center CFD is accurately predicting airflow through perforated floor tiles. The tiles were modeled as porous media with pressure-driven flow between the raised floor plenum and the IT environment, with flow direction aligned at 60° per industry best practices.</p> <p>To validate the CFD model, predicted tile velocities were compared against <strong>on-site experimental measurements</strong> across both zones. Rather than focusing on point-by-point numerical agreement, the validation emphasizes qualitative pattern matching—ensuring the CFD captures the spatial distribution of high-flow and low-flow regions.</p> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/equinix-tile-validation-480.webp 480w,/assets/img/projects/equinix-tile-validation-800.webp 800w,/assets/img/projects/equinix-tile-validation-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/equinix-tile-validation.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="CFD vs Experimental tile flow validation" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> Perforated tile airflow validation for Zone 2.4. Top: CFD-predicted velocity contours showing flow distribution across tiles. Bottom: Experimental measurements categorized by flow rate ranges (m³/h). The qualitative agreement confirms the model captures the essential flow patterns, including regions of reduced airflow near the shared area. </div> <p>The comparison reveals consistent patterns between simulation and measurement: areas with high tile flow in CFD correspond to high measured flow rates, while regions predicted to have restricted flow match the experimental observations. This qualitative agreement provides confidence that the CFD model can reliably identify thermal risks.</p> <h2 id="hot-spot-identification">Hot Spot Identification</h2> <p>With the validated model, thermal performance was assessed against ASHRAE recommended inlet temperature range (18-32°C). Areas exceeding this range are flagged as potential hot spots requiring attention.</p> <div class="row"> <div class="col-sm mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/equinix-ashrae-compliance-480.webp 480w,/assets/img/projects/equinix-ashrae-compliance-800.webp 800w,/assets/img/projects/equinix-ashrae-compliance-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/equinix-ashrae-compliance.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="ASHRAE temperature compliance" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> ASHRAE compliance visualization (18-32°C range). Green indicates compliant rack inlets; red highlights areas exceeding the recommended temperature range. The concentration of red in the shared area and high-density subzones reflects the combined effect of thermal load distribution and airflow delivery. </div> <p>The analysis identified thermal risks primarily in:</p> <ul> <li> <strong>Shared Area</strong>: Horizontally-oriented racks disrupting conventional hot/cold aisle separation</li> <li> <strong>High-density subzones</strong>: Where thermal load concentration exceeds local cooling capacity</li> <li> <strong>Regions with restricted tile flow</strong>: Confirmed by both CFD prediction and experimental measurement</li> </ul> <div class="mt-3"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/equinix-thermal-contours-Plane-iso-480.webp 480w,/assets/img/projects/equinix-thermal-contours-Plane-iso-800.webp 800w,/assets/img/projects/equinix-thermal-contours-Plane-iso-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/equinix-thermal-contours-Plane-iso.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Cold aisle temperature distribution" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> <div class="mt-3"> <figure> <picture> <source class="responsive-img-srcset" srcset="/assets/img/projects/equinix-cold-aisle-480.webp 480w,/assets/img/projects/equinix-cold-aisle-800.webp 800w,/assets/img/projects/equinix-cold-aisle-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/assets/img/projects/equinix-cold-aisle.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Cold aisle temperature distribution" loading="eager" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> <div class="caption"> Top: 3D temperature contours in cold aisles showing thermal stratification. Bottom: Longitudinal cross-section through the Angola cold aisle revealing temperature gradients from supply (21°C, blue) to hot spots approaching 40°C (red) where cooling delivery is insufficient. </div> <h2 id="recommendations">Recommendations</h2> <p>Based on the CFD analysis and experimental validation, <strong>tile-fan repositioning</strong> was recommended to improve airflow delivery to the identified problem areas. By relocating active tiles to regions with confirmed flow deficits, the cooling system can better match the actual thermal load distribution.</p> <h2 id="facility-specifications">Facility Specifications</h2> <table> <thead> <tr> <th>Parameter</th> <th>Zone A</th> <th>Zone B</th> </tr> </thead> <tbody> <tr> <td>Floor Area</td> <td>1,542 m²</td> <td>1,549 m²</td> </tr> <tr> <td>Design Capacity</td> <td>1,721 kW</td> <td>1,633 kW</td> </tr> <tr> <td>As-Built Load</td> <td>441 kW</td> <td>410 kW</td> </tr> <tr> <td>Containment</td> <td>Mixed</td> <td>Mixed</td> </tr> <tr> <td>Supply Temperature</td> <td>21°C</td> <td>21°C</td> </tr> <tr> <td>Tile Porosity</td> <td>54%</td> <td>54%</td> </tr> </tbody> </table> <h2 id="technical-approach">Technical Approach</h2> <table> <thead> <tr> <th>Aspect</th> <th>Method</th> </tr> </thead> <tbody> <tr> <td>Software</td> <td>ANSYS CFX</td> </tr> <tr> <td>Turbulence Model</td> <td>k-ε (RANS)</td> </tr> <tr> <td>Tile Modeling</td> <td>Porous media with pressure boundary</td> </tr> <tr> <td>Rack Modeling</td> <td>Prescribed heat flux with directional flow</td> </tr> <tr> <td>Validation</td> <td>On-site tile flow measurements</td> </tr> <tr> <td>Assessment</td> <td>ASHRAE TC 9.9 thermal guidelines</td> </tr> </tbody> </table> <h2 id="project-impact">Project Impact</h2> <p>This study demonstrated the value of <strong>validated CFD analysis</strong> for complex data center environments. By combining numerical simulation with experimental measurements, the analysis provided:</p> <ul> <li>Confidence in model predictions through qualitative validation</li> <li>Clear identification of thermal risks before they impact operations</li> <li>Evidence-based recommendations for cooling system optimization</li> <li>Understanding of how mixed configurations create interacting thermal challenges</li> </ul> <p>The methodology established here—CFD prediction validated against tile flow measurements, followed by ASHRAE compliance assessment—provides a template for thermal analysis of facilities where simple rules-of-thumb cannot capture the complexity of real-world configurations.</p> </article> </div> </div> <footer class="fixed-bottom" role="contentinfo"> <div class="container mt-0"> © Copyright 2026 Paulo Strobel Silva. </div> </footer> <script src="" integrity="" crossorigin="anonymous"></script> <script src="/assets/js/bootstrap.bundle.min.js"></script> <script src="" integrity="" crossorigin="anonymous"></script> <script defer src="" integrity="" crossorigin="anonymous"></script> <script defer src="" integrity="" crossorigin="anonymous"></script> <script defer src="/assets/js/masonry.js?a0db7e5d5c70cc3252b3138b0c91dcaf" type="text/javascript"></script> <script src="/assets/js/tooltips-setup.js?53023e960fbc64cccb90d32e9363de2b"></script> <script defer src="" integrity="" crossorigin="anonymous"></script> <script defer src="/assets/js/zoom.js?85ddb88934d28b74e78031fd54cf8308"></script> <script src="/assets/js/no_defer.js?2781658a0a2b13ed609542042a859126"></script> <script defer src="/assets/js/common.js?c15de51d4bb57887caa2c21988d97279"></script> <script defer src="/assets/js/copy_code.js?c8a01c11a92744d44b093fc3bda915df" type="text/javascript"></script> <script defer src="/assets/js/jupyter_new_tab.js?d9f17b6adc2311cbabd747f4538bb15f"></script> <script defer type="text/javascript" id="MathJax-script" src="" integrity="" crossorigin="anonymous"></script> <script src="/assets/js/mathjax-setup.js?a5bb4e6a542c546dd929b24b8b236dfd"></script> <script defer src="" crossorigin="anonymous"></script> <script defer src="/assets/js/progress-bar.js?2f30e0e6801ea8f5036fa66e1ab0a71a" type="text/javascript"></script> </body> </html>